# STAGE 8A — ИНВЕНТАРИЗАЦИЯ И СРАВНИТЕЛЬНЫЙ АНАЛИЗ ДАННЫХ CSIRO AHU-09 И AHU-10

**Дата фиксации:** 2026-11-04  
**Этап:** Gate 8A.1  
**Объект:** CSIRO Energy Centre, г. Ньюкасл, Новый Южный Уэльс, Австралия.

---

## 1. Паспорт источников данных и контрольные суммы

| Артефакт | Полный путь | Размер (байт) | SHA-256 | Источник / Provenance |
|---|---|---|---|---|
| **AHU-09 Telemetry** | `data/raw/csiro_ahu9.parquet` | 9 786 479 | `d43028c46d6fadbed7f2deb749626f78be277573ead1e8b1abe8babd7515db6d` | `csiro-energy-systems/ahu-fault-detection-dataset` (Git LFS) |
| **AHU-10 Telemetry** | `data/raw/csiro_ahu10.parquet` | 7 884 660 | `f789b7efc5a0ec9857d5126137f727b94ad0895b63ff9b2170dd5651b26d3610` | `csiro-energy-systems/ahu-fault-detection-dataset` (Git LFS) |
| **Fault Experiments** | `data/raw/csiro_fault_experiments.parquet` | 28 276 | `b7ebad8a25baa8da7740186eb52a1eb62d0602c82dcc394ed0527ea5c6fd65f2` | Таблица разметки из файла `Fault Experiments 2013 2014.xlsx` |

---

## 2. Сравнительная характеристика временных рядов AHU-09 vs AHU-10

| Параметр | CSIRO AHU-09 | CSIRO AHU-10 | Разность / Сравнение |
|---|---|---|---|
| **Количество строк (30с отсчеты)** | 457 653 | 422 169 | В AHU10 на 35 484 строки меньше (завершение на 1 месяц раньше) |
| **Начало временного ряда** | `2013-05-01 09:00:00` | `2013-05-01 09:00:00` | Синхронный старт регистрации |
| **Окончание временного ряда** | `2015-05-22 17:00:00` | `2015-04-20 17:00:00` | AHU10 завершен 20 апреля 2015 года |
| **Шаг дискретизации** | 30 секунд (номинал) | 30 секунд (номинал) | Идентично |
| **Рабочие отсчеты (вентилятор > 5%)** | 313 771 (68.56%) | 283 540 (67.16%) | Близкая эксплуатационная нагрузка (~67-68%) |
| **Доля пропусков по 17 каналам** | 0.00% (нет NaN) | 0.00% (нет NaN) | Данные полные, непрерывные по рабочим часам |
| **Количество каналов BMS** | 17 | 17 | 100% совпадение базовых названий каналов |
| **Аппаратное дублирование MA ≡ SA** | $\Delta = 0.00^\circ\text{C}$ (100% строк) | $\Delta = 0.00^\circ\text{C}$ (100% строк) | На обеих установках физический датчик смеси замкнут на приток! |
| **Диапазон уставки SA_TEMPSPT** | 17.00 – 28.00 °C (среднее 18.61) | 0.00 – 28.00 °C (среднее 19.22) | Динамический сброс уставки супервизором TAC Vista |
| **Диапазон притока SA_TEMP** | 12.20 – 30.23 °C | 0.00 – 39.83 °C (0.0 только off) | Установки умеренного кондиционирования |

---

## 3. Сводная инвентаризация экспериментов с неисправностями (Fault Experiments)

Всего в разметке датасета: **391 эксперимент** (AHU-09: 198, AHU-10: 103, AHU-15: 90).

### Распределение типов неисправностей по установкам:
| Тип эксперимента (Fault Type) | AHU-09 (всего) | AHU-09 (в Parquet) | AHU-10 (всего) | AHU-10 (в Parquet) | Описание физического воздействия |
|---|:---:|:---:|:---:|:---:|---|
| `CHW Valve Proxy Stuck Open` | 10 | 9 | 9 | 9 | Принудительное заклинивание клапана охлаждения через proxy |
| `HW Valve Proxy Stuck Open` | 34 | 28 | 5 | 5 | Заклинивание клапана подогревателя через proxy |
| `HW Valve Stuck Open` | 11 | 4 | 0 | 0 | Ручное физическое открытие клапана подогрева |
| `OA Damper Stuck Open` | 30 | 28 | 28 | 28 | Заклинивание заслонки свежего воздуха через proxy |
| `RA Damper Stuck Open` | 36 | 31 | 23 | 23 | Заклинивание заслонки рециркуляции через proxy |
| `SA Fan Belt Slip` | 32 | 30 | 10 | 10 | Снижение скорости приточного вентилятора (имитация проскальзывания) |
| `Zone Average Temp Drift` | 28 | 27 | 24 | 23 | Программный сдвиг средней температуры обслуживаемых зон |
| `Zone Temp Drift` | 13 | 8 | 4 | 4 | Программный сдвиг температуры отдельной зоны |
| `SA Duct Leakage` | 1 | 1 | 0 | 0 | Утечка в приточном воздуховоде |
| **ИТОГО** | **198** | **169 (usable)** | **103** | **102 (usable)** | |

*(Примечание: разница между «всего» и «в Parquet» для AHU-09 вызвана тем, что эксперименты апреля 2013 года проводились до старта сохранения 30-секундных рядов 1 мая 2013 года).*

---

## 4. Анализ структуры неисправностей в контрольные периоды

### А. AHU-09 (Период Stage 6 Held-Out: 2013-11-07 — 2013-11-12)
- На данном интервале размещено **34 пригодных эпизода неисправностей**.
- В Stage 6 калибратор C2 обнаружил **6 из 34 эпизодов** (17.65%) при FAR 2.79% (30 минут ложных тревог из 1074 нормальных рабочих минут) и 1.79 ложных эпизода/день.
- **Статус выборки:** EXPLORATORY_DEVELOPMENT. Этот интервал уже неоднократно анализировался и не может служить независимым подтверждением.

### Б. AHU-10 (Синхронный интервал: 2013-11-07 — 2013-11-12)
- На данном интервале размещено **36 эпизодов неисправностей** (включая 8 эпизодов 7 ноября, 12 эпизодов 8 ноября, 8 эпизодов 11 ноября, 8 эпизодов 12 ноября).
- Состав типов неисправностей:
  - `Zone Average Temp Drift`: 18 эпизодов
  - `OA Damper Stuck Open`: 6 эпизодов
  - `RA Damper Stuck Open`: 4 эпизода
  - `CHW Valve Proxy Stuck Open`: 4 эпизода (2013-11-11: 25%, 53%, 36%, 50% stuck)
  - `HW Valve Proxy Stuck Open`: 4 эпизода (2013-11-11: 58%, 21%, 49%, 41% stuck)
- **Статус выборки:** Независимый тестовый срез другой физической установки того же здания. Ни разу не использовался для подбора гиперпараметров или порогов в Stages 1–7.1.

### В. Чистые нормальные периоды (Clean Normal Baseline)
- **AHU-09:** С 2013-10-28 00:00 по 2013-11-06 23:59 (Train: 28 окт – 03 ноя; Val: 04 ноя – 06 ноя) — 0 экспериментов инъекций, чистая нормальная телеметрия.
- **AHU-10:** Синхронный период с 2013-10-28 00:00 по 2013-11-06 23:59 (Train: 28 окт – 03 ноя; Val: 04 ноя – 06 ноя) также свободен от каких-либо экспериментов! Дополнительно в AHU-10 с мая по 12 сентября 2013 года имеется свыше 4 месяцев непрерывной нормы.

**PASS GATE 8A.1 (Инвентаризация завершена).**
