# G5.3 · PRE_G36_1WK_SCORE_FREEZE

Состояние до любых целевых метрик. **BLOCKED_BY_DATA.** Score не вычислялся. Временная отметка локальной фиксации в evidence/pre-1wk.timestamp. Внешнего timestamp-сервиса не использовали.

Источник — официальный Figshare v3, G36-1wk CoolingSeason, Chicago. Номинальный BaselineSystem.csv получен выборочным HTTP Range, открыт и проверен по ZIP CRC 02ad42a1. SHA-256 624e3c4e823e265e98d7c982f8498718b263ab1aff4d3fb4f2eb5ff787d370b3. CooCoiValStuck_0.csv из принятого probe имеет CRC a322b446 и SHA-256 46c3e2833a5baddc7159d4424ad0d9e072d1cda06c10c1a96dfcba12c5f94a59. Полные имена членов и размеры в квитанциях. [Релиз Figshare v3](https://doi.org/10.6084/m9.figshare.29297999.v3)

По 10 081 строке и 114 колонок. Сетка 60 с, модельные секунды 17 625 600…18 230 400 совпадают, дубли и пропуски не найдены. Те же шесть BASIC-колонок и единицы. True Value остаётся oracle. Паспорт описывает непрерывное недельное задание закрытого положения, без наблюдаемой предынъекционной части. По байтам dry bulb различается на 3 720 отметках (max 0,149658 K), wet bulb на 3 858 (max 0,095825 K). Наблюдаемый fan status различается на 2 946 отметках, SAT-SP input уставка — на 3 042, occupancy — на 14. Само происхождение расхождений не установлено. В fault CSV модельное положение равно 1 в двух последних отсчётах t=18 230 340 и 18 230 400. Они могут отражать отпускание или граничную семантику записи. Источник не подтверждает точную трактовку. Границы и метки не редактировались.

По PRE_G5_3_CROSS_SCENARIO требуется подтверждённое соответствие внешнего профиля и меток. Погодный контекст пары и край интервала остаются INCONCLUSIVE. Для повторного допуска нужны подтверждённые файлы внешнего forcing, объяснение расхождений и явная издательская граница отпускания. Запрещена подмена baseline или подбор допусков после просмотра.

Условный перенос после повторного допуска использует тот же g36-sat-high@1.0.0, порог 2 K и 600 реальных секунд. При минутном шаге минимум 11 последовательных наблюдений. Перерыв сбрасывает память. Неизвестные погодные данные или режим дают INCONCLUSIVE и исключаются из оценки. Запрос охлаждения — наблюдаемая команда, физический enable остаётся UNKNOWN. Отдельный один прогон на каждый из двух сценариев. Отсчёты и эпизоды не независимы. Допустимо название «внутрисемейный симуляционный перенос на другой погодный/временной профиль». Независимый полевой тест, F1/AUC/CI, delay и причинная локализация вне постановки.
