# Протокол независимой научной валидации FDD на реальных данных установки CSIRO AHU-10

**Дата фиксации:** 2026-11-04  
**Статус протокола:** `PRE_REGISTERED_INDEPENDENT_VALIDATION` (Предварительно зарегистрированный слепой протокол)  
**Исследуемый физический объект:** Установка AHU-10 (CSIRO Newcastle Energy Centre, Новый Южный Уэльс, Австралия)  
**Первичный источник данных:** 
- Телеметрия BMS (30-секундный шаг): `data/raw/csiro_ahu10.parquet` (422,169 строк, 501 день, период май 2013 — апрель 2015).
- Реестр натурных экспериментов: `data/raw/csiro_fault_experiments.parquet` (391 натурный эксперимент, 103 на установке AHU-10).

---

## 1. Научные цели и физическая семантика каналов

### 1.1. Контекст исследования
Целью этапа является проверка обобщающей способности детектора FDD (включая тепловой баланс M1, регрессию управляющего воздействия M2, ансамбль M3 и прямое отслеживание M6) на новой, ранее не исследовавшейся реальной установке коммерческого здания без предварительной подгонки порогов под тестовые аварии.

### 1.2. Физическая семантика каналов BMS (TAC Vista / Schneider Electric)
На основе первичного анализа структуры телеметрии зафиксированы следующие ключевые особенности:
1. `AHU10ahuOaDamper`: Управляющая команда привода наружной воздушной заслонки (%).
2. `AHU10ahuCcValve`: Управляющая команда клапана охлаждения водяного контура (%).
3. `AHU10ahuHcValve`: Управляющая команда клапана нагрева (%).
4. `AHU10ahuSaFanSpeed`: Заданная/измеренная скорость вентилятора приточного воздуха (%).
5. `AHU10ahuOaTemp`: Температура наружного воздуха ($T_{OA}$, $^\circ\text{C}$).
6. `AHU10ahuRaTemp`: Температура вытяжного/рециркуляционного воздуха ($T_{RA}$, $^\circ\text{C}$).
7. `AHU10ahuSaTemp`: Температура приточного воздуха ($T_{SA}$, $^\circ\text{C}$).
8. `AHU10ahuMaTemp`: **Критический факт**: в сырой BMS CSIRO AHU-10 датчик `MaTemp` физически дублирует `SaTemp` (разность тождественно равна нулю на всех 422,169 отсчётах). Это означает отсутствие отдельного физического датчика температуры смешанного воздуха перед змеевиком. Поэтому модели, требующие истинного $T_{MA}$, на данной установке физически ограничены (OOD).
9. **Характер инжекции дефектов:** В натурных экспериментах CSIRO исследователи навязывали физические смещения приводам через программный оверрайд BAS (`Proxy Stuck Open`). Канал привода в BMS во многих тестах сохранял контроллерную команду, в то время как физический исполнительный механизм удерживался в заданном аварийном положении, вызывая тепловые и аэродинамические отклонения в контуре.

---

## 2. Предварительная фиксация выборок (Pre-registered Disjoint Partitions)

### 2.1. Обучающая выборка (Training Baseline)
Для калибровки локальной нормальной модели AHU-10 без утечки данных выбрана предэкспериментальная чистая неделя в сентябре 2013 года (весенний сезон Южного полушария, предшествующий натурным испытаниям):
- **Даты обучения:** `2013-09-02`, `2013-09-03`, `2013-09-04`, `2013-09-05`, `2013-09-06`, `2013-09-09`, `2013-09-10`, `2013-09-11`, `2013-09-12` (9 полноценных рабочих дней без единого эксперимента).
- Фильтр рабочего режима: $SF\_SPD \ge 10\%$, $T_{OA} > 0^\circ\text{C}$.

### 2.2. Замороженная тестовая выборка (Held-out Test Partitions)
Тестовая выборка фиксируется строго **до** анализа невязок и расчета метрик:

#### A. Десять независимых натурных аварийных экспериментов (Fault Scenarios):
1. `CSIRO_EXP_141`: 2013-10-16 12:05–13:05, OA Damper Stuck Open, Magnitude = 56.0%
2. `CSIRO_EXP_176`: 2013-10-23 08:30–09:30, OA Damper Stuck Open, Magnitude = 88.0%
3. `CSIRO_EXP_194`: 2013-10-25 08:31–09:31, OA Damper Stuck Open, Magnitude = 43.0%
4. `CSIRO_EXP_264`: 2013-11-07 11:08–12:08, OA Damper Stuck Open, Magnitude = 43.0%
5. `CSIRO_EXP_116`: 2013-09-19 13:42–14:42, CHW Valve Proxy Stuck Open, Magnitude = 30.0%
6. `CSIRO_EXP_224`: 2013-10-31 09:30–10:30, CHW Valve Proxy Stuck Open, Magnitude = 31.0%
7. `CSIRO_EXP_226`: 2013-10-31 11:31–12:31, CHW Valve Proxy Stuck Open, Magnitude = 77.0%
8. `CSIRO_EXP_322`: 2013-11-11 08:30–09:30, CHW Valve Proxy Stuck Open, Magnitude = 25.0%
9. `CSIRO_EXP_161`: 2013-10-22 09:30–10:30, RA Damper Stuck Open, Magnitude = 80.0%
10. `CSIRO_EXP_215`: 2013-10-30 09:30–10:30, RA Damper Stuck Open, Magnitude = 56.0%

#### B. Контрольные независимые дни нормальной работы по сезонам (Healthy Validation Baselines):
- **Зимний срез (Southern Winter, июль 2013):**
  - `2013-07-01`, `2013-07-02`, `2013-07-03`, `2013-07-04`, `2013-07-05`
- **Летний срез (Southern Summer, январь 2014):**
  - `2014-01-03`, `2014-01-06`, `2014-01-07`, `2014-01-08`, `2014-01-09`
- **Межсезонье/Весна (Октябрь/Ноябрь 2013, чистые безаварийные дни):**
  - `2013-10-03`, `2013-10-04`, `2013-10-07`, `2013-10-08`, `2013-10-09`

---

## 3. Исследуемые конфигурации моделей и пороги

Сравнение проводится строго между двумя парадигмами без подбора параметров на тестовых событиях:

1. **Zero-Shot Transfer (RBC-Nesbitt Models $\to$ CSIRO AHU-10):**
   - Перенос моделей, обученных на установке RBC-Nesbitt (Drexel University), непосредственно на CSIRO AHU-10 без дообучения.
   - Пороги: $\tau = 3.0$ (validation), $\tau = 3.5$ (exploratory), $\tau = 4.0$ (mature).
2. **Locally Calibrated Baselines (CSIRO Pre-Experiment Baseline $\to$ CSIRO Test):**
   - Ridge-регрессия $u = f(T_{OA}, T_{RA}, SF\_SPD, T_{SA\_SP})$, обученная исключительно на 9 сентябрьских днях нормы 2013 года.
   - Тепловая модель невязки приточного воздуха $\Delta T = |T_{SA} - \hat{T}_{SA}|$.
   - Пороги фиксируются по 99-й и 99.5-й процентилям обучающей выборки ($\tau = 3.0$ и $\tau = 4.0$).

---

## 4. Математические правила оценки и обработка нулевого охвата

1. **New Onset Recall:** Событие считается обнаруженным только если тревога детектора активировалась (переход False $\to$ True) **внутри** официального интервала эксперимента. Тревоги, непрерывно длящиеся из доаварийного интервала, квалифицируются как `ALARM_STARTED_BEFORE_FAULT` и не засчитываются в New Onset.
2. **Временная дискретизация:** Сырые 30-секундные отсчёты агрегируются в 5-минутные интервалы (медиана/среднее) в соответствии с промышленным стандартом FDD.
3. **Разрывы данных (Gap Policy):** При временном разрыве $\Delta t > 15$ минут счетчик фильтра устойчивости (k-of-n = 2-of-3) и непрерывные эпизоды ложных тревог сбрасываются.
4. **Неопределённость при нулевом охвате (Zero-Denominator Rule):** Если при включённом DomainGuard количество допустимых точек нормы или аварии равно нулю, метрики `pointwise_far` и `pointwise_recall` сериализуются как JSON `null` со статусом `NOT_EVALUABLE_ZERO_COVERAGE` (запрещено выводить 0.00%).
