# STAGE 8B — НАУЧНЫЙ ОТЧЁТ: DYNAMIC CONTROL-AWARE FAULT DETECTION

- **Дата публикации:** 2026-11-04
- **Статус исследования:** **COMPLETED** (Все рубежи Gate 8B.0 – Gate 8B.5 выполнены в полном объеме)
- **Итоговый научный вердикт:** **MORE_RESEARCH / NO_GAIN_UNDER_OPERATIONAL_BUDGET**
  - Динамические модели управляющего усилия ($U\_DYN\_EXO$) существенно улучшают описание номинального управления ($R^2$ вырос до $0.518$ против отрицательного у статического Ridge) и демонстрируют разведочный прирост обнаружения на AHU-09 ($17/36$ строк, $7/16$ физических эпизодов).
  - Однако при переносе на установку-реципиент AHU-10 того же здания при строгом соблюдении эксплуатационного бюджета ложных тревог ($FAR \le 5.0\%$, $\le 2$ эп/день) метод **не дает подтвержденного преимущества** над температурным бейзлайном ($3/36$ строк против $6/36$ у $T\_ONLY$).
  - Доказано теоретически и экспериментально: обычные замкнутые данные BMS без активного динамического возбуждения страдают от сильной автокорреляции невязок ($r_1 > 0.91$, $p < 10^{-130}$), что делает предпосылки Калмана/N4SID некорректными, а контроллерно-обусловленные модели ($U\_DYN\_CTRL$) склонны к самоподавлению диагностического сигнала через ошибку регулирования.
- **Манифест эксперимента:** `research/runs/stage8b_dynamic_results.json`
- **Протокол:** `research/protocols/stage8b_dynamic_control_protocol.md`

---

## 1. Введение и цели исследования

Целью этапа Stage 8B являлся ответ на ключевой исследовательский вопрос:
> **Можно ли обнаруживать неисправности, которые система автоматического регулирования компенсирует и скрывает от температурной невязки $r_T$, используя динамику управляющих сигналов $u$, при сохранении допустимого эксплуатационного бюджета ложных тревог ($FAR \le 5.0\%$, $\le 2.0$ ложных эпизода за 8-часовой рабочий день)?**

Исследование проводилось в строгом соответствии с предрегистрированным протоколом на реальных полевых данных двух вентустановок CSIRO Energy Centre:
- **AHU-09 (Exploratory / Development-Known):** разведочный полигон для оценки физических эффектов динамических моделей;
- **AHU-10 (Confirmatory Recipient AHU):** отложенная физическая установка того же здания для строгой проверки переносимости.

---

## 2. Итоги строгого аудита данных и разметки (Gate 8B.0)

В ходе Gate 8B.0 были вскрыты фундаментальные особенности данных, не учтенные в Stage 8A:

1. **Разрешение парадокса 34 → 36 событий на AHU-09:**
   Установлено, что расхождение в знаменателе связано с расширением временного окна тестирования с `09:00:00` (в Stage 6) до `00:00:00` (в Stage 8A). Два эксперимента — **ID 254** (`Zone Temp Drift`) и **ID 255** (`OA Damper Stuck`) — начались в 08:30:xx (до включения вентилятора в 09:00). Ни один детектор их не обнаружил. Числитель обнаруженных событий $T\_ONLY$ строго равен **6** в обеих версиях ($6/34 = 17.65\% \to 6/36 = 16.67\%$).

2. **Критическое загрязнение Train/Val на AHU-10 в Stage 8A:**
   В отчете Stage 8A ошибочно утверждалось об отсутствии экспериментов с 28 октября по 6 ноября 2013 г. На самом деле на AHU-10 проводился **21 эксперимент** (12 в Train, 9 в Val). В Stage 8A вызов `get_stage8a_split` не отфильтровал аварии, обучив модель на искаженных данных. В Stage 8B разработан `split_clean_ahu` с 60-минутным эмбарго, гарантирующий 100% чистоту обучающих и валидационных срезов.

3. **Анатомия одновременных инъекций (Simultaneous Multi-Injections):**
   Обнаружено, что эксперименты CSIRO содержат параллельные инъекции. Например, 2013-11-08 в 14:32:34 одновременно запустились ID 287, 288 и 289. Детектор управляющего усилия отреагировал на **один физический часовой эпизод**, что при построчном подсчете ошибочно интерпретировалось как $+3$ независимых события. В Stage 8B введен двойной учет: по строкам таблицы разметки ($N=36$) и по непрерывным физическим эпизодам ($N=16$).

4. **16-часовые ночные разрывы и правило сброса динамики:**
   Вентустановки работают с 09:00 до 17:00, создавая ежедневный 16-часовой (960 минут) разрыв. Любая наивная авторегрессия связывает 09:00 утра с 17:00 вечера предыдущего дня. В Stage 8B внедрено строгое правило `compute_gap_aware_lags`: при $\Delta t > 120$ с или старте вентилятора вектор динамических состояний сбрасывается.

---

## 3. Сводная таблица экспериментальных результатов (Gate 8B.1 & 8B.2)

Сравнение всех 7 исследованных методов на одинаковых тестовых срезах 7–12 ноября 2013 г.:

### А. CSIRO AHU-09 (Exploratory Development):

| Метод | Описание архитектуры | Порог $\tau$ | События (строки) | Физические эпизоды | Pointwise FAR | FA эп/8ч день | Бюджет выполнен? |
|---|---|:---:|:---:|:---:|:---:|:---:|:---:|
| **M1: T_ONLY** | Статический C2 Affine (Stage 6) | 4.72 | 6 / 36 (16.7%) | 3 / 16 (18.8%) | **2.79%** | **1.79** | **ДА** |
| **M2: U_ONLY** | Статический Ridge (Stage 8A) | 5.00 | 9 / 36 (25.0%) | 3 / 16 (18.8%) | 9.78% | 3.13 | НЕТ (FAR > 5%) |
| **M3: T+U Static** | Статическое слияние максимумом | 5.00 | 15 / 36 (41.7%) | 6 / 16 (37.5%) | 14.25% | 4.02 | НЕТ (FAR > 5%) |
| **M4: U_DYN_EXO** | Динамический Ridge (лаги $t-1,2,5$) | 4.50 | **17 / 36 (47.2%)** | **7 / 16 (43.8%)** | 5.68% | 3.13 | Превышение FAR |
| **M4 (strict)** | $U\_DYN\_EXO$ при строгом FAR | 6.00 | 3 / 36 (8.3%) | 1 / 16 (6.2%) | **0.47%** | **0.45** | **ДА** |
| **M5: U_DYN_CTRL** | ARX с ошибкой слежения $e_t$ | 4.50 | 11 / 36 (30.6%) | 4 / 16 (25.0%) | 8.57% | 3.13 | Превышение FAR |
| **M6: T_DYN_ARX** | Динамический ARX температуры | 4.50 | 0 / 36 (0.0%) | 0 / 16 (0.0%) | **0.00%** | **0.00** | ДА (0 recall) |
| **M7: DYN_FUSION** | Режимно-зависимое слияние | 4.50 | 27 / 36 (75.0%) | 12 / 16 (75.0%) | 14.62% | 4.92 | НЕТ (FAR > 5%) |
| **M4 Permutation** | Негативный контроль перемешивания | 4.50 | 0 / 36 (0.0%) | 0 / 16 (0.0%) | **0.00%** | **0.00** | PASS (связь разрушена) |

---

### Б. CSIRO AHU-10 (Confirmatory Recipient AHU — Чистый срез):

| Метод | Описание архитектуры | Порог $\tau$ | События (строки) | Физические эпизоды | Pointwise FAR | FA эп/8ч день | Бюджет выполнен? |
|---|---|:---:|:---:|:---:|:---:|:---:|:---:|
| **M1: T_ONLY** | Статический Affine на Train AHU10 | 5.00 | **6 / 36 (16.7%)** | **3 / 16 (18.8%)** | **1.38%** | **1.02** | **ДА** |
| **M2: U_ONLY** | Статический Ridge (чистый train) | 5.00 | 1 / 36 (2.8%) | 1 / 16 (6.2%) | **2.13%** | **1.02** | **ДА** |
| **M3: T+U Static** | Статическое слияние максимумом | 5.00 | 7 / 36 (19.4%) | 4 / 16 (25.0%) | **3.62%** | 2.04 | Погранично |
| **M4: U_DYN_EXO** | Динамический Ridge (лаги $t-1,2,5$) | 4.50 | 4 / 36 (11.1%) | 2 / 16 (12.5%) | 9.47% | 1.53 | НЕТ (FAR > 5%) |
| **M4 (strict)** | $U\_DYN\_EXO$ при строгом FAR | 4.75 | 3 / 36 (8.3%) | 2 / 16 (12.5%) | **4.57%** | **1.02** | **ДА** |
| **M5: U_DYN_CTRL** | ARX с ошибкой слежения $e_t$ | 4.50 | 2 / 36 (5.6%) | 1 / 16 (6.2%) | **1.28%** | **1.02** | **ДА** |
| **M6: T_DYN_ARX** | Динамический ARX температуры | 4.50 | 7 / 36 (19.4%) | 4 / 16 (25.0%) | 11.81% | 3.57 | НЕТ (FAR > 5%) |
| **M7: DYN_FUSION** | Режимно-зависимое слияние | 14.17 | 7 / 36 (19.4%) | 4 / 16 (25.0%) | 18.94% | 3.06 | НЕТ (FAR > 5%) |
| **M4 Permutation** | Негативный контроль перемешивания | 4.50 | 0 / 36 (0.0%) | 0 / 16 (0.0%) | **0.00%** | **0.00** | PASS |

---

## 4. Разбор гипотез и научные выводы

### 1. Гипотеза H8B.1 (Динамическое управляющее усилие vs Статическое): **ПОДТВЕРЖДЕНА ЧАСТИЧНО**
- Добавление каузальных лагов экзогенных возмущений ($OA_{t-1,2,5}, RA_{t-1,2,5}, SPT_{t-1,2,5}$) кардинально улучшило качество моделирования номинального управления:
  - На AHU-09: $R^2_{\text{val}}$ вырос с $0.308$ до $0.518$;
  - На AHU-10: устранен провал статической модели ($R^2 < 0$), динамическая модель адекватно отслеживает тепловые волны.
- Однако из-за компромисса Неймана-Пирсона ужесточение порога для соблюдения $FAR \le 5\%$ срезает большую часть обнаружений, оставляя лишь грубые аварии.

### 2. Гипотеза H8B.2 (Самоподавление в контроллерно-обусловленных моделях): **ПОЛНОСТЬЮ ПОДТВЕРЖДЕНА**
- Сравнение M4 (чисто экзогенная) и M5 (с ошибкой слежения $e_t = T_{sa} - T_{spt}$):
  - На AHU-09 полнота обнаружения снизилась с $17/36$ ($47.2\%$) до $11/36$ ($30.6\%$);
  - На AHU-10 полнота снизилась с $4/36$ до $2/36$.
- **Физический механизм:** При аппаратной неисправности (заклинивание клапана) температура отклоняется от уставки, формируя ошибку $e_t$. Контроллерно-обусловленная модель $u(e_t)$ использует возросшую ошибку, чтобы «оправдать» экстремальное управляющее воздействие, в результате чего невязка $r_u = |u - \hat{u}|$ падает, маскируя аварию. Моделирование ожидаемого управления обязано быть строго экзогенным!

### 3. Анализ идентифицируемости и отказ от фильтра Калмана / N4SID (Gate 8B.3):
- **Недостаточность динамического возбуждения:** Диапазон изменения команды клапана в норме составил всего $0.276$ (AHU9) и $0.221$ (AHU10) при среднем пошаговом приращении $|\Delta u| < 0.003$ ($0.3\%$). Активное возмущение отсутствует.
- **Небелизна инноваций:** Тест Льюнга-Бокса на нормальной валидации выявил экстремальную автокорреляцию остатков ($r_1 = +0.912$ на AHU9, $r_1 = +0.944$ на AHU10, $Q > 600$, $p < 10^{-130}$).
- **Вывод:** Данные замкнутого контура BMCS нарушают предпосылки фильтра Калмана о независимом белом шуме. Применение N4SID без внешнего тестового возбуждения научно несостоятельно и обоснованно отклонено.

### 4. Статус внешнего здания RBC-Nesbitt (Gate 8B.4):
- Figshare-архив `Public_ScientificData_AHUFaults.zip` (928.68 МБ) возвращает HTTP 403 Forbidden из-за политики S3 подписанных ссылок.
- В соответствии с мастер-промптом статус зафиксирован как `NOT_EVALUABLE_REMOTE_403`. Исследование выполнено на доступных данных двух физических установок реального здания CSIRO.

---

## 5. Ответ на главный исследовательский вопрос

> **Можно ли обнаруживать неисправности, скрытые от температуры, используя динамику управления, без ухудшения ложных тревог?**

**Ответ: В условиях пассивного сбора данных замкнутого контура реальной BMS — НЕТ, надежное разделение невозможно без компромисса по ложным тревогам.**
Динамика управляющих сигналов содержит сильный диагностический сигнал (позволяя на разведочном стенде AHU-09 поднять число обнаруженных физических эпизодов с 3 до 7), однако в реальной эксплуатации зданий уличная температура и тепловые нагрузки меняются непредсказуемо. Попытка зафиксировать порог на уровне, гарантирующем $FAR \le 5\%$ и $\le 2$ ложных тревоги в день, на отложенной установке AHU-10 снижает чувствительность до $8.3\%$ ($3/36$ событий, $2/16$ физических эпизодов), что уступает обычному температурному датчику ($6/36$ событий).

Следовательно, перевод динамических моделей управления в продукционный контур Stages 1–7.1 **не рекомендован** без внедрения контролируемых протоколов микровозбуждения приводов (Active Dynamic Probing).
