# BuildingPulse AI — Судебно-технический отчёт валидации на данных CSIRO AHU-10 (Stage 8C Release Candidate)

**Статус протокола:** `TEST_EXPOSED_FORENSIC_REANALYSIS` (Судебно-технический разбор на ранее исследовавшейся установке)
**Дата генерации:** 2026-11-05 07:49:04 UTC
**Исследуемый объект:** AHU-10 (CSIRO Energy Centre, Newcastle, Новый Южный Уэльс, Австралия)
**Исходные данные:** `data/raw/csiro_ahu10.parquet` (422,169 строк, SHA-256: `f789b7efc5a0ec9857d5126137f727b94ad0895b63ff9b2170dd5651b26d3610`) и `data/raw/csiro_fault_experiments.parquet` (103 испытания AHU-10, SHA-256: `b7ebad8a25baa8da7740186eb52a1eb62d0602c82dcc394ed0527ea5c6fd65f2`).
**Аппаратная особенность:** Датчик `MaTemp` в экспортированной телеметрии BMS TAC Vista тождественно дублирует `SaTemp` (максимальная разность 0.0 на 422 169 строках). Это свойство потока телеметрии, а не доказательство аппаратной схемы.

## 1. Сводная таблица детекции натурных экспериментов (10 физических сценариев)

Разделены первичная метрика новых онсетов на 7 событиях с наблюдаемым началом (`Observable N=7`), обобщённая метрика после старта наблюдения (`Post-Obs N=10`) и исторический бейзлайн любого пересечения (`Legacy N=10`).

| Конфигурация | Категория | Первичная метрика (Observable 7) | Обобщённая (Post-Obs 10) | Legacy Overlap (10) | Доаварийных | Left-Censored | Задержка Obs |
| :--- | :--- | :---: | :---: | :---: | :---: | :---: | :---: |
| `M1_Thermal_Local_Tau300` | Локальная модель | **57.1%** (4/7) [18.4%, 90.1%] | 50.0% (5/10) [18.7%, 81.3%] | 60.0% (6/10) [26.2%, 87.8%] | 1 | 3 | 18.1 мин |
| `M1_Thermal_Local_Tau400` | Локальная модель | **28.6%** (2/7) [3.7%, 71.0%] | 30.0% (3/10) [6.7%, 65.2%] | 40.0% (4/10) [12.2%, 73.8%] | 1 | 3 | 14.9 мин |
| `M2_Control_Local_Tau300` | Локальная модель | **28.6%** (2/7) [3.7%, 71.0%] | 30.0% (3/10) [6.7%, 65.2%] | 60.0% (6/10) [26.2%, 87.8%] | 3 | 3 | 16.7 мин |
| `M2_Control_Local_Tau400` | Локальная модель | **28.6%** (2/7) [3.7%, 71.0%] | 30.0% (3/10) [6.7%, 65.2%] | 60.0% (6/10) [26.2%, 87.8%] | 3 | 3 | 44.2 мин |
| `M2_Control_Local_Tau300_DomainGuard` | Локальная модель | **28.6%** (2/7) [3.7%, 71.0%] | 30.0% (3/10) [6.7%, 65.2%] | 50.0% (5/10) [18.7%, 81.3%] | 2 | 3 | 16.7 мин |
| `M2_Control_ZeroShot_Tau300_NOT_COMPARABLE` | Zero-Shot (Not Comparable) | **42.9%** (3/7) [9.9%, 81.6%] | 30.0% (3/10) [6.7%, 65.2%] | 30.0% (3/10) [6.7%, 65.2%] | 0 | 3 | 8.3 мин |
| `M2_Control_ZeroShot_Tau400_NOT_COMPARABLE` | Zero-Shot (Not Comparable) | **28.6%** (2/7) [3.7%, 71.0%] | 20.0% (2/10) [2.5%, 55.6%] | 20.0% (2/10) [2.5%, 55.6%] | 0 | 3 | 25.6 мин |
| `M3_LinearFusion_Local_Tau300` | Локальная модель | **57.1%** (4/7) [18.4%, 90.1%] | 50.0% (5/10) [18.7%, 81.3%] | 70.0% (7/10) [34.8%, 93.3%] | 2 | 3 | 18.1 мин |
| `M3_LinearFusion_Local_Tau400` | Локальная модель | **42.9%** (3/7) [9.9%, 81.6%] | 40.0% (4/10) [12.2%, 73.8%] | 50.0% (5/10) [18.7%, 81.3%] | 1 | 3 | 47.0 мин |
| `M6_Direct_Damper_Tau300` | Direct BAS | **0.0%** (0/7) [0.0%, 41.0%] | 0.0% (0/10) [0.0%, 30.9%] | 0.0% (0/10) [0.0%, 30.9%] | 0 | 3 | — |

## 2. Чистый сезонный срез Pointwise FAR (без взаимного загрязнения дат)

| Конфигурация | Зима (Июль, N=485) | Лето (Январь, N=485) | Весна (Октябрь, N=485) | Дни аварий (чистая норма, N=406) | Все нормы (N=1861) |
| :--- | :---: | :---: | :---: | :---: | :---: |
| `M1_Thermal_Local_Tau300` | 33.20% | 98.97% | 16.29% | 63.79% | **979/1861 (52.61%)** |
| `M1_Thermal_Local_Tau400` | 22.27% | 98.97% | 15.46% | 62.07% | **915/1861 (49.17%)** |
| `M2_Control_Local_Tau300` | 46.19% | 50.31% | 16.29% | 68.72% | **826/1861 (44.38%)** |
| `M2_Control_Local_Tau400` | 37.32% | 45.36% | 15.46% | 67.49% | **750/1861 (40.30%)** |
| `M2_Control_Local_Tau300_DomainGuard` | 34.80% | null | 6.90% | 61.87% | **302/984 (30.69%)** |
| `M2_Control_ZeroShot_Tau300_NOT_COMPARABLE` | 2.89% | 45.98% | 2.27% | 10.10% | **289/1861 (15.53%)** |
| `M2_Control_ZeroShot_Tau400_NOT_COMPARABLE` | 0.00% | 0.00% | 2.06% | 1.72% | **17/1861 (0.91%)** |
| `M3_LinearFusion_Local_Tau300` | 43.09% | 98.97% | 16.29% | 67.98% | **1044/1861 (56.10%)** |
| `M3_LinearFusion_Local_Tau400` | 19.18% | 98.97% | 15.46% | 63.79% | **907/1861 (48.74%)** |
| `M6_Direct_Damper_Tau300` | 0.00% | 0.00% | 0.00% | 0.00% | **0/1861 (0.00%)** |

## 3. Честный статус локальной калибровки и эксплуатационный лимит 5% FAR

1. **Превышение бюджета ложных тревог локальными моделями:**
   - Модель `M2_Control_Local_Tau400` демонстрирует суммарный **FAR = 750/1861 (40.30%)**.
   - Модель `M1_Thermal_Local_Tau300` демонстрирует суммарный **FAR = 979/1861 (52.61%)**.
   - Оба показателя многократно превышают проектный эксплуатационный лимит (FAR $\le 5.0\%$). Любые утверждения о «контролируемом и допустимом уровне ложных тревог» локальной калибровки отозваны как опровергнутые фактами.
   - В летний сезон (январь) модель M2 ошибочно генерирует **220/485 (45.36%)** ложных тревог, а M1 — **480/485 (98.97%)**, что доказывает сильный межсезонный дрейф даже внутри одного здания.
2. **Чувствительность к Pre-Fault Embargo (30 минут):**
   - При исключении 30 минут до начала каждого эксперимента нормальный знаменатель уменьшается с 1861 до 1789 точек (72 исключено).
   - FAR модели M2 при $\tau=4.00$ изменяется с 750/1861 (40.30%) до 729/1789 (40.75%), подтверждая устойчивость отрицательного результата.

## 4. Происхождение моделей, формулы $\sigma$ и фиксированные пороги

1. **Формула стандартизации:** `sigma = float(np.std(np.abs(residual)))`. Это шкала среднего абсолютного отклонения, а не стандартное Гауссово отклонение знакового остатка.
   - Thermal $\sigma = 0.7004^\circ\text{C}$, Control $\sigma = 2.2869\%$.
2. **Фиксированные исследовательские пороги vs процентили обучающей выборки:**
   - Значения $\tau=3.00$ и $\tau=4.00$ — фиксированные эвристические пороги, а не результат калибровки по 99.0% / 99.5%.
   - Фактические процентили обучающей выборки (N=873):
     - Thermal: p99.0 = **4.668**, p99.5 = **5.419**.
     - Control: p99.0 = **3.974**, p99.5 = **4.073**.

## 5. Семантическая несопоставимость Zero-Shot Transfer

1. **Подмена целевой переменной:** В RBC-Nesbitt M2 предсказывала `CCV_FBK` (обратную связь потенциометра привода). На CSIRO в BMS доступен только `CCV_CMD` (команда контроллера).
2. **Подмена входного канала:** Признак `MA_TEMP` был заменён на `SA_TEMP` из-за дублирования в BMS.
3. **Статус `NOT_COMPARABLE`:** Формально низкий FAR (17/1861 = 0.91%) и низкий Recall (2/7) не могут трактоваться как успешный перенос модели FDD.

## 6. Левая цензура событий (Left-Censored Fault Onset)

1. В трёх экспериментах (ID 176, ID 194, ID 322) физическое вмешательство началось в **08:30–08:31**, а телеметрия начинается с **09:00**.
2. События маркированы как `LEFT_CENSORED_FAULT_ONSET` и исключены из первичной метрики `Observable 7`. Они отражают срез уже развитого дефекта при пуске вентилятора.
