{
  "benchmark_name": "CSIRO_AHU10_FORENSIC_INTEGRITY_REANALYSIS",
  "protocol_status": "TEST_EXPOSED_FORENSIC_REANALYSIS",
  "execution_timestamp_utc": "2026-11-05T07:49:04.101318+00:00",
  "scientific_notices": [
    "AHU-10 and its test dates are development-known and test-exposed from Stage 8A/8B.",
    "Zero-Shot transfer of RBC-Nesbitt M2 is NOT_COMPARABLE due to target mismatch (CCV_FBK vs CCV_CMD) and MaTemp substitution.",
    "Unified temporal grid has exactly 3,199 unique 5-minute points across 33 selected days (0 duplicates).",
    "Left-censored events ID 176, 194, 322 physically started at 08:30 prior to BMS telemetry start (09:00).",
    "Primary detection metric new_onset_observable_7 evaluates the 7 events with observable physical onset in telemetry.",
    "Thresholds tau=3.00 and tau=4.00 are fixed exploratory research thresholds; training percentiles p99.0 and p99.5 are distribution diagnostics.",
    "Residual standardization formula: sigma = float(np.std(np.abs(y - y_hat))).",
    "Seasonal FAR is evaluated strictly on corresponding dates without cross-seasonal leakage."
  ],
  "data_lineage": {
    "telemetry_file": "data/raw/csiro_ahu10.parquet",
    "telemetry_sha256": "f789b7efc5a0ec9857d5126137f727b94ad0895b63ff9b2170dd5651b26d3610",
    "telemetry_total_rows": 422169,
    "telemetry_channels": 17,
    "telemetry_ma_sa_identity": true,
    "experiments_file": "data/raw/csiro_fault_experiments.parquet",
    "experiments_sha256": "b7ebad8a25baa8da7740186eb52a1eb62d0602c82dcc394ed0527ea5c6fd65f2",
    "ahu10_experiments_total": 103,
    "selected_days_count": 33,
    "grid_total_points": 3199
  },
  "training_metadata": {
    "dates": [
      "2013-09-02",
      "2013-09-03",
      "2013-09-04",
      "2013-09-05",
      "2013-09-06",
      "2013-09-09",
      "2013-09-10",
      "2013-09-11",
      "2013-09-12"
    ],
    "clean_points_count": 873,
    "fan_speed_gate_min_pct": 10.0,
    "standardization_formula": "sigma = float(np.std(np.abs(residual)))",
    "fixed_research_thresholds": [
      3.0,
      4.0
    ],
    "thermal_model": {
      "features": [
        "OA_TEMP",
        "RA_TEMP",
        "SF_SPD"
      ],
      "target": "SA_TEMP",
      "alpha": 10.0,
      "sigma": 0.7003892535571316,
      "p99_0": 4.667917678226365,
      "p99_5": 5.418863328148005,
      "coefficients": {
        "OA_TEMP": -0.04833827081090422,
        "RA_TEMP": -2.2529151171201214,
        "SF_SPD": 0.0
      },
      "intercept": 75.52310804750431
    },
    "control_model": {
      "features": [
        "OA_TEMP",
        "RA_TEMP",
        "SF_SPD",
        "SA_TEMP_SPT"
      ],
      "target": "CCV_CMD",
      "alpha": 10.0,
      "sigma": 2.286912963810464,
      "p99_0": 3.974146495508536,
      "p99_5": 4.073219659206229,
      "coefficients": {
        "OA_TEMP": 0.2021307850842984,
        "RA_TEMP": -2.0270219539165213,
        "SF_SPD": 0.0,
        "SA_TEMP_SPT": -3.7393831778612725
      },
      "intercept": 132.6381200636221
    }
  },
  "event_detection_outcomes": {
    "M1_Thermal_Local_Tau300": {
      "configuration": "M1_Thermal_Local_Tau300",
      "category": "LOCAL_EMPIRICAL",
      "tau": 3.0,
      "new_onset_observable_7": {
        "observable_events_count": 7,
        "detected_count": 4,
        "recall": 0.5714,
        "ci_95": [
          0.1841,
          0.901
        ],
        "observable_ids": [
          141,
          264,
          116,
          224,
          226,
          161,
          215
        ],
        "median_latency_min": 18.1
      },
      "post_observation_alarm_all_10": {
        "total_events": 10,
        "detected_count": 5,
        "recall": 0.5,
        "ci_95": [
          0.1871,
          0.8129
        ],
        "median_latency_min": 24.3
      },
      "legacy_any_alarm_recall": {
        "total_events": 10,
        "detected_count": 6,
        "recall": 0.6,
        "ci_95": [
          0.2624,
          0.8784
        ]
      },
      "left_censored_3_summary": {
        "event_ids": [
          176,
          194,
          322
        ],
        "count": 3,
        "notice": "These 3 events physically began at ~08:30 prior to BMS telemetry recording (09:00). Alarms occurring post-09:00 represent post-observation detections on an already active fault, not detection of fault inception."
      },
      "preexisting_alarms_count": 1,
      "event_breakdown": [
        {
          "experiment_id": 141,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-16T12:05:27",
          "official_fault_end": "2013-10-16T13:05:38",
          "first_observed_timestamp": "2013-10-16T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 176,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 88.0,
          "official_fault_start": "2013-10-23T08:30:48",
          "official_fault_end": "2013-10-23T09:30:54",
          "first_observed_timestamp": "2013-10-23T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-23T09:05:00",
          "new_alarm_onset_time": "2013-10-23T09:05:00",
          "latency_minutes": 34.2,
          "status": "DETECTED_POST_OBSERVATION_LEFT_CENSORED",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 6
        },
        {
          "experiment_id": 194,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-10-25T08:31:06",
          "official_fault_end": "2013-10-25T09:31:10",
          "first_observed_timestamp": "2013-10-25T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 264,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-11-07T11:08:03",
          "official_fault_end": "2013-11-07T12:08:07",
          "first_observed_timestamp": "2013-11-07T09:00:01",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-11-07T11:20:00",
          "new_alarm_onset_time": "2013-11-07T11:20:00",
          "latency_minutes": 11.9,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 10
        },
        {
          "experiment_id": 116,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 30.0,
          "official_fault_start": "2013-09-19T13:42:00",
          "official_fault_end": "2013-09-19T14:42:00",
          "first_observed_timestamp": "2013-09-19T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-09-19T13:50:00",
          "new_alarm_onset_time": "2013-09-19T13:50:00",
          "latency_minutes": 8.0,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 2
        },
        {
          "experiment_id": 224,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 31.0,
          "official_fault_start": "2013-10-31T09:30:41",
          "official_fault_end": "2013-10-31T10:30:47",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-31T09:55:00",
          "new_alarm_onset_time": "2013-10-31T09:55:00",
          "latency_minutes": 24.3,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 1
        },
        {
          "experiment_id": 226,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 77.0,
          "official_fault_start": "2013-10-31T11:31:41",
          "official_fault_end": "2013-10-31T12:31:50",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-31T12:15:00",
          "new_alarm_onset_time": "2013-10-31T12:15:00",
          "latency_minutes": 43.3,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 1
        },
        {
          "experiment_id": 322,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 25.0,
          "official_fault_start": "2013-11-11T08:30:31",
          "official_fault_end": "2013-11-11T09:30:40",
          "first_observed_timestamp": "2013-11-11T09:00:01",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 161,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 80.0,
          "official_fault_start": "2013-10-22T09:30:23",
          "official_fault_end": "2013-10-22T10:30:31",
          "first_observed_timestamp": "2013-10-22T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": true,
          "first_alarm_time": "2013-10-22T09:35:00",
          "new_alarm_onset_time": null,
          "latency_minutes": 4.6,
          "status": "ALARM_STARTED_BEFORE_FAULT",
          "legacy_detected": true,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 12
        },
        {
          "experiment_id": 215,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-30T09:30:53",
          "official_fault_end": "2013-10-30T10:30:56",
          "first_observed_timestamp": "2013-10-30T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        }
      ]
    },
    "M1_Thermal_Local_Tau400": {
      "configuration": "M1_Thermal_Local_Tau400",
      "category": "LOCAL_EMPIRICAL",
      "tau": 4.0,
      "new_onset_observable_7": {
        "observable_events_count": 7,
        "detected_count": 2,
        "recall": 0.2857,
        "ci_95": [
          0.0367,
          0.7096
        ],
        "observable_ids": [
          141,
          264,
          116,
          224,
          226,
          161,
          215
        ],
        "median_latency_min": 14.9
      },
      "post_observation_alarm_all_10": {
        "total_events": 10,
        "detected_count": 3,
        "recall": 0.3,
        "ci_95": [
          0.0667,
          0.6525
        ],
        "median_latency_min": 16.9
      },
      "legacy_any_alarm_recall": {
        "total_events": 10,
        "detected_count": 4,
        "recall": 0.4,
        "ci_95": [
          0.1216,
          0.7376
        ]
      },
      "left_censored_3_summary": {
        "event_ids": [
          176,
          194,
          322
        ],
        "count": 3,
        "notice": "These 3 events physically began at ~08:30 prior to BMS telemetry recording (09:00). Alarms occurring post-09:00 represent post-observation detections on an already active fault, not detection of fault inception."
      },
      "preexisting_alarms_count": 1,
      "event_breakdown": [
        {
          "experiment_id": 141,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-16T12:05:27",
          "official_fault_end": "2013-10-16T13:05:38",
          "first_observed_timestamp": "2013-10-16T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 176,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 88.0,
          "official_fault_start": "2013-10-23T08:30:48",
          "official_fault_end": "2013-10-23T09:30:54",
          "first_observed_timestamp": "2013-10-23T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-23T09:05:00",
          "new_alarm_onset_time": "2013-10-23T09:05:00",
          "latency_minutes": 34.2,
          "status": "DETECTED_POST_OBSERVATION_LEFT_CENSORED",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 6
        },
        {
          "experiment_id": 194,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-10-25T08:31:06",
          "official_fault_end": "2013-10-25T09:31:10",
          "first_observed_timestamp": "2013-10-25T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 264,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-11-07T11:08:03",
          "official_fault_end": "2013-11-07T12:08:07",
          "first_observed_timestamp": "2013-11-07T09:00:01",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-11-07T11:25:00",
          "new_alarm_onset_time": "2013-11-07T11:25:00",
          "latency_minutes": 16.9,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 9
        },
        {
          "experiment_id": 116,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 30.0,
          "official_fault_start": "2013-09-19T13:42:00",
          "official_fault_end": "2013-09-19T14:42:00",
          "first_observed_timestamp": "2013-09-19T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-09-19T13:55:00",
          "new_alarm_onset_time": "2013-09-19T13:55:00",
          "latency_minutes": 13.0,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 1
        },
        {
          "experiment_id": 224,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 31.0,
          "official_fault_start": "2013-10-31T09:30:41",
          "official_fault_end": "2013-10-31T10:30:47",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 226,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 77.0,
          "official_fault_start": "2013-10-31T11:31:41",
          "official_fault_end": "2013-10-31T12:31:50",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 322,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 25.0,
          "official_fault_start": "2013-11-11T08:30:31",
          "official_fault_end": "2013-11-11T09:30:40",
          "first_observed_timestamp": "2013-11-11T09:00:01",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 161,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 80.0,
          "official_fault_start": "2013-10-22T09:30:23",
          "official_fault_end": "2013-10-22T10:30:31",
          "first_observed_timestamp": "2013-10-22T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": true,
          "first_alarm_time": "2013-10-22T09:35:00",
          "new_alarm_onset_time": null,
          "latency_minutes": 4.6,
          "status": "ALARM_STARTED_BEFORE_FAULT",
          "legacy_detected": true,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 12
        },
        {
          "experiment_id": 215,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-30T09:30:53",
          "official_fault_end": "2013-10-30T10:30:56",
          "first_observed_timestamp": "2013-10-30T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        }
      ]
    },
    "M2_Control_Local_Tau300": {
      "configuration": "M2_Control_Local_Tau300",
      "category": "LOCAL_EMPIRICAL",
      "tau": 3.0,
      "new_onset_observable_7": {
        "observable_events_count": 7,
        "detected_count": 2,
        "recall": 0.2857,
        "ci_95": [
          0.0367,
          0.7096
        ],
        "observable_ids": [
          141,
          264,
          116,
          224,
          226,
          161,
          215
        ],
        "median_latency_min": 16.7
      },
      "post_observation_alarm_all_10": {
        "total_events": 10,
        "detected_count": 3,
        "recall": 0.3,
        "ci_95": [
          0.0667,
          0.6525
        ],
        "median_latency_min": 24.1
      },
      "legacy_any_alarm_recall": {
        "total_events": 10,
        "detected_count": 6,
        "recall": 0.6,
        "ci_95": [
          0.2624,
          0.8784
        ]
      },
      "left_censored_3_summary": {
        "event_ids": [
          176,
          194,
          322
        ],
        "count": 3,
        "notice": "These 3 events physically began at ~08:30 prior to BMS telemetry recording (09:00). Alarms occurring post-09:00 represent post-observation detections on an already active fault, not detection of fault inception."
      },
      "preexisting_alarms_count": 3,
      "event_breakdown": [
        {
          "experiment_id": 141,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-16T12:05:27",
          "official_fault_end": "2013-10-16T13:05:38",
          "first_observed_timestamp": "2013-10-16T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 176,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 88.0,
          "official_fault_start": "2013-10-23T08:30:48",
          "official_fault_end": "2013-10-23T09:30:54",
          "first_observed_timestamp": "2013-10-23T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-23T09:05:00",
          "new_alarm_onset_time": "2013-10-23T09:05:00",
          "latency_minutes": 34.2,
          "status": "DETECTED_POST_OBSERVATION_LEFT_CENSORED",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 6
        },
        {
          "experiment_id": 194,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-10-25T08:31:06",
          "official_fault_end": "2013-10-25T09:31:10",
          "first_observed_timestamp": "2013-10-25T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 264,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-11-07T11:08:03",
          "official_fault_end": "2013-11-07T12:08:07",
          "first_observed_timestamp": "2013-11-07T09:00:01",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 116,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 30.0,
          "official_fault_start": "2013-09-19T13:42:00",
          "official_fault_end": "2013-09-19T14:42:00",
          "first_observed_timestamp": "2013-09-19T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": true,
          "first_alarm_time": "2013-09-19T13:45:00",
          "new_alarm_onset_time": null,
          "latency_minutes": 3.0,
          "status": "ALARM_STARTED_BEFORE_FAULT",
          "legacy_detected": true,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 12
        },
        {
          "experiment_id": 224,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 31.0,
          "official_fault_start": "2013-10-31T09:30:41",
          "official_fault_end": "2013-10-31T10:30:47",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-31T09:40:00",
          "new_alarm_onset_time": "2013-10-31T09:40:00",
          "latency_minutes": 9.3,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 11
        },
        {
          "experiment_id": 226,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 77.0,
          "official_fault_start": "2013-10-31T11:31:41",
          "official_fault_end": "2013-10-31T12:31:50",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": true,
          "first_alarm_time": "2013-10-31T11:35:00",
          "new_alarm_onset_time": null,
          "latency_minutes": 3.3,
          "status": "ALARM_STARTED_BEFORE_FAULT",
          "legacy_detected": true,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 12
        },
        {
          "experiment_id": 322,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 25.0,
          "official_fault_start": "2013-11-11T08:30:31",
          "official_fault_end": "2013-11-11T09:30:40",
          "first_observed_timestamp": "2013-11-11T09:00:01",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 161,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 80.0,
          "official_fault_start": "2013-10-22T09:30:23",
          "official_fault_end": "2013-10-22T10:30:31",
          "first_observed_timestamp": "2013-10-22T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": true,
          "first_alarm_time": "2013-10-22T09:35:00",
          "new_alarm_onset_time": null,
          "latency_minutes": 4.6,
          "status": "ALARM_STARTED_BEFORE_FAULT",
          "legacy_detected": true,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 12
        },
        {
          "experiment_id": 215,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-30T09:30:53",
          "official_fault_end": "2013-10-30T10:30:56",
          "first_observed_timestamp": "2013-10-30T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-30T09:55:00",
          "new_alarm_onset_time": "2013-10-30T09:55:00",
          "latency_minutes": 24.1,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 8
        }
      ]
    },
    "M2_Control_Local_Tau400": {
      "configuration": "M2_Control_Local_Tau400",
      "category": "LOCAL_EMPIRICAL",
      "tau": 4.0,
      "new_onset_observable_7": {
        "observable_events_count": 7,
        "detected_count": 2,
        "recall": 0.2857,
        "ci_95": [
          0.0367,
          0.7096
        ],
        "observable_ids": [
          141,
          264,
          116,
          224,
          226,
          161,
          215
        ],
        "median_latency_min": 44.2
      },
      "post_observation_alarm_all_10": {
        "total_events": 10,
        "detected_count": 3,
        "recall": 0.3,
        "ci_95": [
          0.0667,
          0.6525
        ],
        "median_latency_min": 34.3
      },
      "legacy_any_alarm_recall": {
        "total_events": 10,
        "detected_count": 6,
        "recall": 0.6,
        "ci_95": [
          0.2624,
          0.8784
        ]
      },
      "left_censored_3_summary": {
        "event_ids": [
          176,
          194,
          322
        ],
        "count": 3,
        "notice": "These 3 events physically began at ~08:30 prior to BMS telemetry recording (09:00). Alarms occurring post-09:00 represent post-observation detections on an already active fault, not detection of fault inception."
      },
      "preexisting_alarms_count": 3,
      "event_breakdown": [
        {
          "experiment_id": 141,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-16T12:05:27",
          "official_fault_end": "2013-10-16T13:05:38",
          "first_observed_timestamp": "2013-10-16T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 176,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 88.0,
          "official_fault_start": "2013-10-23T08:30:48",
          "official_fault_end": "2013-10-23T09:30:54",
          "first_observed_timestamp": "2013-10-23T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-23T09:05:00",
          "new_alarm_onset_time": "2013-10-23T09:05:00",
          "latency_minutes": 34.2,
          "status": "DETECTED_POST_OBSERVATION_LEFT_CENSORED",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 6
        },
        {
          "experiment_id": 194,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-10-25T08:31:06",
          "official_fault_end": "2013-10-25T09:31:10",
          "first_observed_timestamp": "2013-10-25T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 264,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-11-07T11:08:03",
          "official_fault_end": "2013-11-07T12:08:07",
          "first_observed_timestamp": "2013-11-07T09:00:01",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 116,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 30.0,
          "official_fault_start": "2013-09-19T13:42:00",
          "official_fault_end": "2013-09-19T14:42:00",
          "first_observed_timestamp": "2013-09-19T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": true,
          "first_alarm_time": "2013-09-19T13:45:00",
          "new_alarm_onset_time": null,
          "latency_minutes": 3.0,
          "status": "ALARM_STARTED_BEFORE_FAULT",
          "legacy_detected": true,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 12
        },
        {
          "experiment_id": 224,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 31.0,
          "official_fault_start": "2013-10-31T09:30:41",
          "official_fault_end": "2013-10-31T10:30:47",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-31T10:05:00",
          "new_alarm_onset_time": "2013-10-31T10:05:00",
          "latency_minutes": 34.3,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 6
        },
        {
          "experiment_id": 226,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 77.0,
          "official_fault_start": "2013-10-31T11:31:41",
          "official_fault_end": "2013-10-31T12:31:50",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": true,
          "first_alarm_time": "2013-10-31T11:35:00",
          "new_alarm_onset_time": null,
          "latency_minutes": 3.3,
          "status": "ALARM_STARTED_BEFORE_FAULT",
          "legacy_detected": true,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 12
        },
        {
          "experiment_id": 322,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 25.0,
          "official_fault_start": "2013-11-11T08:30:31",
          "official_fault_end": "2013-11-11T09:30:40",
          "first_observed_timestamp": "2013-11-11T09:00:01",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 161,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 80.0,
          "official_fault_start": "2013-10-22T09:30:23",
          "official_fault_end": "2013-10-22T10:30:31",
          "first_observed_timestamp": "2013-10-22T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": true,
          "first_alarm_time": "2013-10-22T09:35:00",
          "new_alarm_onset_time": null,
          "latency_minutes": 4.6,
          "status": "ALARM_STARTED_BEFORE_FAULT",
          "legacy_detected": true,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 12
        },
        {
          "experiment_id": 215,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-30T09:30:53",
          "official_fault_end": "2013-10-30T10:30:56",
          "first_observed_timestamp": "2013-10-30T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-30T10:25:00",
          "new_alarm_onset_time": "2013-10-30T10:25:00",
          "latency_minutes": 54.1,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 2
        }
      ]
    },
    "M2_Control_Local_Tau300_DomainGuard": {
      "configuration": "M2_Control_Local_Tau300_DomainGuard",
      "category": "LOCAL_EMPIRICAL",
      "tau": 3.0,
      "new_onset_observable_7": {
        "observable_events_count": 7,
        "detected_count": 2,
        "recall": 0.2857,
        "ci_95": [
          0.0367,
          0.7096
        ],
        "observable_ids": [
          141,
          264,
          116,
          224,
          226,
          161,
          215
        ],
        "median_latency_min": 16.7
      },
      "post_observation_alarm_all_10": {
        "total_events": 10,
        "detected_count": 3,
        "recall": 0.3,
        "ci_95": [
          0.0667,
          0.6525
        ],
        "median_latency_min": 24.1
      },
      "legacy_any_alarm_recall": {
        "total_events": 10,
        "detected_count": 5,
        "recall": 0.5,
        "ci_95": [
          0.1871,
          0.8129
        ]
      },
      "left_censored_3_summary": {
        "event_ids": [
          176,
          194,
          322
        ],
        "count": 3,
        "notice": "These 3 events physically began at ~08:30 prior to BMS telemetry recording (09:00). Alarms occurring post-09:00 represent post-observation detections on an already active fault, not detection of fault inception."
      },
      "preexisting_alarms_count": 2,
      "event_breakdown": [
        {
          "experiment_id": 141,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-16T12:05:27",
          "official_fault_end": "2013-10-16T13:05:38",
          "first_observed_timestamp": "2013-10-16T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 176,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 88.0,
          "official_fault_start": "2013-10-23T08:30:48",
          "official_fault_end": "2013-10-23T09:30:54",
          "first_observed_timestamp": "2013-10-23T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-23T09:05:00",
          "new_alarm_onset_time": "2013-10-23T09:05:00",
          "latency_minutes": 34.2,
          "status": "DETECTED_POST_OBSERVATION_LEFT_CENSORED",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 6
        },
        {
          "experiment_id": 194,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-10-25T08:31:06",
          "official_fault_end": "2013-10-25T09:31:10",
          "first_observed_timestamp": "2013-10-25T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 264,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-11-07T11:08:03",
          "official_fault_end": "2013-11-07T12:08:07",
          "first_observed_timestamp": "2013-11-07T09:00:01",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 0,
          "detected_points": 0
        },
        {
          "experiment_id": 116,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 30.0,
          "official_fault_start": "2013-09-19T13:42:00",
          "official_fault_end": "2013-09-19T14:42:00",
          "first_observed_timestamp": "2013-09-19T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": true,
          "first_alarm_time": "2013-09-19T13:45:00",
          "new_alarm_onset_time": null,
          "latency_minutes": 3.0,
          "status": "ALARM_STARTED_BEFORE_FAULT",
          "legacy_detected": true,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 12
        },
        {
          "experiment_id": 224,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 31.0,
          "official_fault_start": "2013-10-31T09:30:41",
          "official_fault_end": "2013-10-31T10:30:47",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-31T09:40:00",
          "new_alarm_onset_time": "2013-10-31T09:40:00",
          "latency_minutes": 9.3,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 11
        },
        {
          "experiment_id": 226,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 77.0,
          "official_fault_start": "2013-10-31T11:31:41",
          "official_fault_end": "2013-10-31T12:31:50",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": true,
          "first_alarm_time": "2013-10-31T11:35:00",
          "new_alarm_onset_time": null,
          "latency_minutes": 3.3,
          "status": "ALARM_STARTED_BEFORE_FAULT",
          "legacy_detected": true,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 12
        },
        {
          "experiment_id": 322,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 25.0,
          "official_fault_start": "2013-11-11T08:30:31",
          "official_fault_end": "2013-11-11T09:30:40",
          "first_observed_timestamp": "2013-11-11T09:00:01",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 161,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 80.0,
          "official_fault_start": "2013-10-22T09:30:23",
          "official_fault_end": "2013-10-22T10:30:31",
          "first_observed_timestamp": "2013-10-22T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 0,
          "detected_points": 0
        },
        {
          "experiment_id": 215,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-30T09:30:53",
          "official_fault_end": "2013-10-30T10:30:56",
          "first_observed_timestamp": "2013-10-30T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-30T09:55:00",
          "new_alarm_onset_time": "2013-10-30T09:55:00",
          "latency_minutes": 24.1,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 8
        }
      ]
    },
    "M2_Control_ZeroShot_Tau300_NOT_COMPARABLE": {
      "configuration": "M2_Control_ZeroShot_Tau300_NOT_COMPARABLE",
      "category": "INVALID_SEMANTIC_CONTROL",
      "tau": 3.0,
      "new_onset_observable_7": {
        "observable_events_count": 7,
        "detected_count": 3,
        "recall": 0.4286,
        "ci_95": [
          0.099,
          0.8159
        ],
        "observable_ids": [
          141,
          264,
          116,
          224,
          226,
          161,
          215
        ],
        "median_latency_min": 8.3
      },
      "post_observation_alarm_all_10": {
        "total_events": 10,
        "detected_count": 3,
        "recall": 0.3,
        "ci_95": [
          0.0667,
          0.6525
        ],
        "median_latency_min": 8.3
      },
      "legacy_any_alarm_recall": {
        "total_events": 10,
        "detected_count": 3,
        "recall": 0.3,
        "ci_95": [
          0.0667,
          0.6525
        ]
      },
      "left_censored_3_summary": {
        "event_ids": [
          176,
          194,
          322
        ],
        "count": 3,
        "notice": "These 3 events physically began at ~08:30 prior to BMS telemetry recording (09:00). Alarms occurring post-09:00 represent post-observation detections on an already active fault, not detection of fault inception."
      },
      "preexisting_alarms_count": 0,
      "event_breakdown": [
        {
          "experiment_id": 141,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-16T12:05:27",
          "official_fault_end": "2013-10-16T13:05:38",
          "first_observed_timestamp": "2013-10-16T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 176,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 88.0,
          "official_fault_start": "2013-10-23T08:30:48",
          "official_fault_end": "2013-10-23T09:30:54",
          "first_observed_timestamp": "2013-10-23T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 194,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-10-25T08:31:06",
          "official_fault_end": "2013-10-25T09:31:10",
          "first_observed_timestamp": "2013-10-25T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 264,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-11-07T11:08:03",
          "official_fault_end": "2013-11-07T12:08:07",
          "first_observed_timestamp": "2013-11-07T09:00:01",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 116,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 30.0,
          "official_fault_start": "2013-09-19T13:42:00",
          "official_fault_end": "2013-09-19T14:42:00",
          "first_observed_timestamp": "2013-09-19T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-09-19T13:50:00",
          "new_alarm_onset_time": "2013-09-19T13:50:00",
          "latency_minutes": 8.0,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 11
        },
        {
          "experiment_id": 224,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 31.0,
          "official_fault_start": "2013-10-31T09:30:41",
          "official_fault_end": "2013-10-31T10:30:47",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-31T09:55:00",
          "new_alarm_onset_time": "2013-10-31T09:55:00",
          "latency_minutes": 24.3,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 1
        },
        {
          "experiment_id": 226,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 77.0,
          "official_fault_start": "2013-10-31T11:31:41",
          "official_fault_end": "2013-10-31T12:31:50",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-31T11:40:00",
          "new_alarm_onset_time": "2013-10-31T11:40:00",
          "latency_minutes": 8.3,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 7
        },
        {
          "experiment_id": 322,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 25.0,
          "official_fault_start": "2013-11-11T08:30:31",
          "official_fault_end": "2013-11-11T09:30:40",
          "first_observed_timestamp": "2013-11-11T09:00:01",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 161,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 80.0,
          "official_fault_start": "2013-10-22T09:30:23",
          "official_fault_end": "2013-10-22T10:30:31",
          "first_observed_timestamp": "2013-10-22T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 215,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-30T09:30:53",
          "official_fault_end": "2013-10-30T10:30:56",
          "first_observed_timestamp": "2013-10-30T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        }
      ]
    },
    "M2_Control_ZeroShot_Tau400_NOT_COMPARABLE": {
      "configuration": "M2_Control_ZeroShot_Tau400_NOT_COMPARABLE",
      "category": "INVALID_SEMANTIC_CONTROL",
      "tau": 4.0,
      "new_onset_observable_7": {
        "observable_events_count": 7,
        "detected_count": 2,
        "recall": 0.2857,
        "ci_95": [
          0.0367,
          0.7096
        ],
        "observable_ids": [
          141,
          264,
          116,
          224,
          226,
          161,
          215
        ],
        "median_latency_min": 25.6
      },
      "post_observation_alarm_all_10": {
        "total_events": 10,
        "detected_count": 2,
        "recall": 0.2,
        "ci_95": [
          0.0252,
          0.5561
        ],
        "median_latency_min": 25.6
      },
      "legacy_any_alarm_recall": {
        "total_events": 10,
        "detected_count": 2,
        "recall": 0.2,
        "ci_95": [
          0.0252,
          0.5561
        ]
      },
      "left_censored_3_summary": {
        "event_ids": [
          176,
          194,
          322
        ],
        "count": 3,
        "notice": "These 3 events physically began at ~08:30 prior to BMS telemetry recording (09:00). Alarms occurring post-09:00 represent post-observation detections on an already active fault, not detection of fault inception."
      },
      "preexisting_alarms_count": 0,
      "event_breakdown": [
        {
          "experiment_id": 141,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-16T12:05:27",
          "official_fault_end": "2013-10-16T13:05:38",
          "first_observed_timestamp": "2013-10-16T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 176,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 88.0,
          "official_fault_start": "2013-10-23T08:30:48",
          "official_fault_end": "2013-10-23T09:30:54",
          "first_observed_timestamp": "2013-10-23T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 194,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-10-25T08:31:06",
          "official_fault_end": "2013-10-25T09:31:10",
          "first_observed_timestamp": "2013-10-25T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 264,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-11-07T11:08:03",
          "official_fault_end": "2013-11-07T12:08:07",
          "first_observed_timestamp": "2013-11-07T09:00:01",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 116,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 30.0,
          "official_fault_start": "2013-09-19T13:42:00",
          "official_fault_end": "2013-09-19T14:42:00",
          "first_observed_timestamp": "2013-09-19T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-09-19T13:50:00",
          "new_alarm_onset_time": "2013-09-19T13:50:00",
          "latency_minutes": 8.0,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 4
        },
        {
          "experiment_id": 224,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 31.0,
          "official_fault_start": "2013-10-31T09:30:41",
          "official_fault_end": "2013-10-31T10:30:47",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 226,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 77.0,
          "official_fault_start": "2013-10-31T11:31:41",
          "official_fault_end": "2013-10-31T12:31:50",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-31T12:15:00",
          "new_alarm_onset_time": "2013-10-31T12:15:00",
          "latency_minutes": 43.3,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 2
        },
        {
          "experiment_id": 322,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 25.0,
          "official_fault_start": "2013-11-11T08:30:31",
          "official_fault_end": "2013-11-11T09:30:40",
          "first_observed_timestamp": "2013-11-11T09:00:01",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 161,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 80.0,
          "official_fault_start": "2013-10-22T09:30:23",
          "official_fault_end": "2013-10-22T10:30:31",
          "first_observed_timestamp": "2013-10-22T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 215,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-30T09:30:53",
          "official_fault_end": "2013-10-30T10:30:56",
          "first_observed_timestamp": "2013-10-30T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        }
      ]
    },
    "M3_LinearFusion_Local_Tau300": {
      "configuration": "M3_LinearFusion_Local_Tau300",
      "category": "LOCAL_EMPIRICAL",
      "tau": 3.0,
      "new_onset_observable_7": {
        "observable_events_count": 7,
        "detected_count": 4,
        "recall": 0.5714,
        "ci_95": [
          0.1841,
          0.901
        ],
        "observable_ids": [
          141,
          264,
          116,
          224,
          226,
          161,
          215
        ],
        "median_latency_min": 18.1
      },
      "post_observation_alarm_all_10": {
        "total_events": 10,
        "detected_count": 5,
        "recall": 0.5,
        "ci_95": [
          0.1871,
          0.8129
        ],
        "median_latency_min": 19.3
      },
      "legacy_any_alarm_recall": {
        "total_events": 10,
        "detected_count": 7,
        "recall": 0.7,
        "ci_95": [
          0.3475,
          0.9333
        ]
      },
      "left_censored_3_summary": {
        "event_ids": [
          176,
          194,
          322
        ],
        "count": 3,
        "notice": "These 3 events physically began at ~08:30 prior to BMS telemetry recording (09:00). Alarms occurring post-09:00 represent post-observation detections on an already active fault, not detection of fault inception."
      },
      "preexisting_alarms_count": 2,
      "event_breakdown": [
        {
          "experiment_id": 141,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-16T12:05:27",
          "official_fault_end": "2013-10-16T13:05:38",
          "first_observed_timestamp": "2013-10-16T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 176,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 88.0,
          "official_fault_start": "2013-10-23T08:30:48",
          "official_fault_end": "2013-10-23T09:30:54",
          "first_observed_timestamp": "2013-10-23T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-23T09:05:00",
          "new_alarm_onset_time": "2013-10-23T09:05:00",
          "latency_minutes": 34.2,
          "status": "DETECTED_POST_OBSERVATION_LEFT_CENSORED",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 6
        },
        {
          "experiment_id": 194,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-10-25T08:31:06",
          "official_fault_end": "2013-10-25T09:31:10",
          "first_observed_timestamp": "2013-10-25T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 264,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-11-07T11:08:03",
          "official_fault_end": "2013-11-07T12:08:07",
          "first_observed_timestamp": "2013-11-07T09:00:01",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-11-07T11:25:00",
          "new_alarm_onset_time": "2013-11-07T11:25:00",
          "latency_minutes": 16.9,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 9
        },
        {
          "experiment_id": 116,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 30.0,
          "official_fault_start": "2013-09-19T13:42:00",
          "official_fault_end": "2013-09-19T14:42:00",
          "first_observed_timestamp": "2013-09-19T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": true,
          "first_alarm_time": "2013-09-19T13:45:00",
          "new_alarm_onset_time": null,
          "latency_minutes": 3.0,
          "status": "ALARM_STARTED_BEFORE_FAULT",
          "legacy_detected": true,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 12
        },
        {
          "experiment_id": 224,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 31.0,
          "official_fault_start": "2013-10-31T09:30:41",
          "official_fault_end": "2013-10-31T10:30:47",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-31T09:50:00",
          "new_alarm_onset_time": "2013-10-31T09:50:00",
          "latency_minutes": 19.3,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 3
        },
        {
          "experiment_id": 226,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 77.0,
          "official_fault_start": "2013-10-31T11:31:41",
          "official_fault_end": "2013-10-31T12:31:50",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-31T11:40:00",
          "new_alarm_onset_time": "2013-10-31T11:40:00",
          "latency_minutes": 8.3,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 11
        },
        {
          "experiment_id": 322,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 25.0,
          "official_fault_start": "2013-11-11T08:30:31",
          "official_fault_end": "2013-11-11T09:30:40",
          "first_observed_timestamp": "2013-11-11T09:00:01",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 161,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 80.0,
          "official_fault_start": "2013-10-22T09:30:23",
          "official_fault_end": "2013-10-22T10:30:31",
          "first_observed_timestamp": "2013-10-22T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": true,
          "first_alarm_time": "2013-10-22T09:35:00",
          "new_alarm_onset_time": null,
          "latency_minutes": 4.6,
          "status": "ALARM_STARTED_BEFORE_FAULT",
          "legacy_detected": true,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 12
        },
        {
          "experiment_id": 215,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-30T09:30:53",
          "official_fault_end": "2013-10-30T10:30:56",
          "first_observed_timestamp": "2013-10-30T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-30T10:20:00",
          "new_alarm_onset_time": "2013-10-30T10:20:00",
          "latency_minutes": 49.1,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 3
        }
      ]
    },
    "M3_LinearFusion_Local_Tau400": {
      "configuration": "M3_LinearFusion_Local_Tau400",
      "category": "LOCAL_EMPIRICAL",
      "tau": 4.0,
      "new_onset_observable_7": {
        "observable_events_count": 7,
        "detected_count": 3,
        "recall": 0.4286,
        "ci_95": [
          0.099,
          0.8159
        ],
        "observable_ids": [
          141,
          264,
          116,
          224,
          226,
          161,
          215
        ],
        "median_latency_min": 47.0
      },
      "post_observation_alarm_all_10": {
        "total_events": 10,
        "detected_count": 4,
        "recall": 0.4,
        "ci_95": [
          0.1216,
          0.7376
        ],
        "median_latency_min": 40.6
      },
      "legacy_any_alarm_recall": {
        "total_events": 10,
        "detected_count": 5,
        "recall": 0.5,
        "ci_95": [
          0.1871,
          0.8129
        ]
      },
      "left_censored_3_summary": {
        "event_ids": [
          176,
          194,
          322
        ],
        "count": 3,
        "notice": "These 3 events physically began at ~08:30 prior to BMS telemetry recording (09:00). Alarms occurring post-09:00 represent post-observation detections on an already active fault, not detection of fault inception."
      },
      "preexisting_alarms_count": 1,
      "event_breakdown": [
        {
          "experiment_id": 141,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-16T12:05:27",
          "official_fault_end": "2013-10-16T13:05:38",
          "first_observed_timestamp": "2013-10-16T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 176,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 88.0,
          "official_fault_start": "2013-10-23T08:30:48",
          "official_fault_end": "2013-10-23T09:30:54",
          "first_observed_timestamp": "2013-10-23T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-23T09:05:00",
          "new_alarm_onset_time": "2013-10-23T09:05:00",
          "latency_minutes": 34.2,
          "status": "DETECTED_POST_OBSERVATION_LEFT_CENSORED",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 6
        },
        {
          "experiment_id": 194,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-10-25T08:31:06",
          "official_fault_end": "2013-10-25T09:31:10",
          "first_observed_timestamp": "2013-10-25T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 264,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-11-07T11:08:03",
          "official_fault_end": "2013-11-07T12:08:07",
          "first_observed_timestamp": "2013-11-07T09:00:01",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-11-07T11:55:00",
          "new_alarm_onset_time": "2013-11-07T11:55:00",
          "latency_minutes": 47.0,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 3
        },
        {
          "experiment_id": 116,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 30.0,
          "official_fault_start": "2013-09-19T13:42:00",
          "official_fault_end": "2013-09-19T14:42:00",
          "first_observed_timestamp": "2013-09-19T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": true,
          "first_alarm_time": "2013-09-19T13:45:00",
          "new_alarm_onset_time": "2013-09-19T14:30:00",
          "latency_minutes": 48.0,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 8
        },
        {
          "experiment_id": 224,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 31.0,
          "official_fault_start": "2013-10-31T09:30:41",
          "official_fault_end": "2013-10-31T10:30:47",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 226,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 77.0,
          "official_fault_start": "2013-10-31T11:31:41",
          "official_fault_end": "2013-10-31T12:31:50",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": "2013-10-31T11:55:00",
          "new_alarm_onset_time": "2013-10-31T11:55:00",
          "latency_minutes": 23.3,
          "status": "DETECTED_NEW_ONSET",
          "legacy_detected": true,
          "new_onset_detected": true,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 7
        },
        {
          "experiment_id": 322,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 25.0,
          "official_fault_start": "2013-11-11T08:30:31",
          "official_fault_end": "2013-11-11T09:30:40",
          "first_observed_timestamp": "2013-11-11T09:00:01",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 161,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 80.0,
          "official_fault_start": "2013-10-22T09:30:23",
          "official_fault_end": "2013-10-22T10:30:31",
          "first_observed_timestamp": "2013-10-22T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": true,
          "first_alarm_time": "2013-10-22T09:35:00",
          "new_alarm_onset_time": null,
          "latency_minutes": 4.6,
          "status": "ALARM_STARTED_BEFORE_FAULT",
          "legacy_detected": true,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 12
        },
        {
          "experiment_id": 215,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-30T09:30:53",
          "official_fault_end": "2013-10-30T10:30:56",
          "first_observed_timestamp": "2013-10-30T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        }
      ]
    },
    "M6_Direct_Damper_Tau300": {
      "configuration": "M6_Direct_Damper_Tau300",
      "category": "DIRECT_BAS_RULE",
      "tau": 3.0,
      "new_onset_observable_7": {
        "observable_events_count": 7,
        "detected_count": 0,
        "recall": 0.0,
        "ci_95": [
          0.0,
          0.4096
        ],
        "observable_ids": [
          141,
          264,
          116,
          224,
          226,
          161,
          215
        ],
        "median_latency_min": null
      },
      "post_observation_alarm_all_10": {
        "total_events": 10,
        "detected_count": 0,
        "recall": 0.0,
        "ci_95": [
          0.0,
          0.3085
        ],
        "median_latency_min": null
      },
      "legacy_any_alarm_recall": {
        "total_events": 10,
        "detected_count": 0,
        "recall": 0.0,
        "ci_95": [
          0.0,
          0.3085
        ]
      },
      "left_censored_3_summary": {
        "event_ids": [
          176,
          194,
          322
        ],
        "count": 3,
        "notice": "These 3 events physically began at ~08:30 prior to BMS telemetry recording (09:00). Alarms occurring post-09:00 represent post-observation detections on an already active fault, not detection of fault inception."
      },
      "preexisting_alarms_count": 0,
      "event_breakdown": [
        {
          "experiment_id": 141,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-16T12:05:27",
          "official_fault_end": "2013-10-16T13:05:38",
          "first_observed_timestamp": "2013-10-16T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 176,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 88.0,
          "official_fault_start": "2013-10-23T08:30:48",
          "official_fault_end": "2013-10-23T09:30:54",
          "first_observed_timestamp": "2013-10-23T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 194,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-10-25T08:31:06",
          "official_fault_end": "2013-10-25T09:31:10",
          "first_observed_timestamp": "2013-10-25T09:00:00",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 264,
          "fault_type": "OA Damper Stuck Open",
          "magnitude": 43.0,
          "official_fault_start": "2013-11-07T11:08:03",
          "official_fault_end": "2013-11-07T12:08:07",
          "first_observed_timestamp": "2013-11-07T09:00:01",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 116,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 30.0,
          "official_fault_start": "2013-09-19T13:42:00",
          "official_fault_end": "2013-09-19T14:42:00",
          "first_observed_timestamp": "2013-09-19T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 224,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 31.0,
          "official_fault_start": "2013-10-31T09:30:41",
          "official_fault_end": "2013-10-31T10:30:47",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 226,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 77.0,
          "official_fault_start": "2013-10-31T11:31:41",
          "official_fault_end": "2013-10-31T12:31:50",
          "first_observed_timestamp": "2013-10-31T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 322,
          "fault_type": "CHW Valve Proxy Stuck Open",
          "magnitude": 25.0,
          "official_fault_start": "2013-11-11T08:30:31",
          "official_fault_end": "2013-11-11T09:30:40",
          "first_observed_timestamp": "2013-11-11T09:00:01",
          "is_left_censored": true,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 7,
          "fault_points_eligible": 7,
          "detected_points": 0
        },
        {
          "experiment_id": 161,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 80.0,
          "official_fault_start": "2013-10-22T09:30:23",
          "official_fault_end": "2013-10-22T10:30:31",
          "first_observed_timestamp": "2013-10-22T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        },
        {
          "experiment_id": 215,
          "fault_type": "RA Damper Stuck Open",
          "magnitude": 56.0,
          "official_fault_start": "2013-10-30T09:30:53",
          "official_fault_end": "2013-10-30T10:30:56",
          "first_observed_timestamp": "2013-10-30T09:00:00",
          "is_left_censored": false,
          "alarm_already_active_before_fault": false,
          "first_alarm_time": null,
          "new_alarm_onset_time": null,
          "latency_minutes": null,
          "status": "MISSED",
          "legacy_detected": false,
          "new_onset_detected": false,
          "fault_points_raw": 12,
          "fault_points_eligible": 12,
          "detected_points": 0
        }
      ]
    }
  },
  "false_alarm_slices": {
    "all_operational_norm_combined": {
      "M1_Thermal_Local_Tau300": {
        "normal_points_raw": 1861,
        "normal_points_eligible": 1861,
        "coverage_pct": 100.0,
        "false_alarm_points": 979,
        "pointwise_far": 0.5261,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 32,
        "episodes_per_8h": 1.65
      },
      "M1_Thermal_Local_Tau400": {
        "normal_points_raw": 1861,
        "normal_points_eligible": 1861,
        "coverage_pct": 100.0,
        "false_alarm_points": 915,
        "pointwise_far": 0.4917,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 25,
        "episodes_per_8h": 1.29
      },
      "M2_Control_Local_Tau300": {
        "normal_points_raw": 1861,
        "normal_points_eligible": 1861,
        "coverage_pct": 100.0,
        "false_alarm_points": 826,
        "pointwise_far": 0.4438,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 37,
        "episodes_per_8h": 1.91
      },
      "M2_Control_Local_Tau400": {
        "normal_points_raw": 1861,
        "normal_points_eligible": 1861,
        "coverage_pct": 100.0,
        "false_alarm_points": 750,
        "pointwise_far": 0.403,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 32,
        "episodes_per_8h": 1.65
      },
      "M2_Control_Local_Tau300_DomainGuard": {
        "normal_points_raw": 1861,
        "normal_points_eligible": 984,
        "coverage_pct": 52.9,
        "false_alarm_points": 302,
        "pointwise_far": 0.3069,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 19,
        "episodes_per_8h": 1.85
      },
      "M2_Control_ZeroShot_Tau300_NOT_COMPARABLE": {
        "normal_points_raw": 1861,
        "normal_points_eligible": 1861,
        "coverage_pct": 100.0,
        "false_alarm_points": 289,
        "pointwise_far": 0.1553,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 37,
        "episodes_per_8h": 1.91
      },
      "M2_Control_ZeroShot_Tau400_NOT_COMPARABLE": {
        "normal_points_raw": 1861,
        "normal_points_eligible": 1861,
        "coverage_pct": 100.0,
        "false_alarm_points": 17,
        "pointwise_far": 0.0091,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 5,
        "episodes_per_8h": 0.26
      },
      "M3_LinearFusion_Local_Tau300": {
        "normal_points_raw": 1861,
        "normal_points_eligible": 1861,
        "coverage_pct": 100.0,
        "false_alarm_points": 1044,
        "pointwise_far": 0.561,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 38,
        "episodes_per_8h": 1.96
      },
      "M3_LinearFusion_Local_Tau400": {
        "normal_points_raw": 1861,
        "normal_points_eligible": 1861,
        "coverage_pct": 100.0,
        "false_alarm_points": 907,
        "pointwise_far": 0.4874,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 26,
        "episodes_per_8h": 1.34
      },
      "M6_Direct_Damper_Tau300": {
        "normal_points_raw": 1861,
        "normal_points_eligible": 1861,
        "coverage_pct": 100.0,
        "false_alarm_points": 0,
        "pointwise_far": 0.0,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 0,
        "episodes_per_8h": 0.0
      }
    },
    "winter_baseline_only": {
      "M1_Thermal_Local_Tau300": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 161,
        "pointwise_far": 0.332,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 12,
        "episodes_per_8h": 2.38
      },
      "M1_Thermal_Local_Tau400": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 108,
        "pointwise_far": 0.2227,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 9,
        "episodes_per_8h": 1.78
      },
      "M2_Control_Local_Tau300": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 224,
        "pointwise_far": 0.4619,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 8,
        "episodes_per_8h": 1.58
      },
      "M2_Control_Local_Tau400": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 181,
        "pointwise_far": 0.3732,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 7,
        "episodes_per_8h": 1.39
      },
      "M2_Control_Local_Tau300_DomainGuard": {
        "normal_points_raw": 485,
        "normal_points_eligible": 250,
        "coverage_pct": 51.5,
        "false_alarm_points": 87,
        "pointwise_far": 0.348,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 6,
        "episodes_per_8h": 2.3
      },
      "M2_Control_ZeroShot_Tau300_NOT_COMPARABLE": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 14,
        "pointwise_far": 0.0289,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 2,
        "episodes_per_8h": 0.4
      },
      "M2_Control_ZeroShot_Tau400_NOT_COMPARABLE": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 0,
        "pointwise_far": 0.0,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 0,
        "episodes_per_8h": 0.0
      },
      "M3_LinearFusion_Local_Tau300": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 209,
        "pointwise_far": 0.4309,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 16,
        "episodes_per_8h": 3.17
      },
      "M3_LinearFusion_Local_Tau400": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 93,
        "pointwise_far": 0.1918,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 7,
        "episodes_per_8h": 1.39
      },
      "M6_Direct_Damper_Tau300": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 0,
        "pointwise_far": 0.0,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 0,
        "episodes_per_8h": 0.0
      }
    },
    "summer_baseline_only": {
      "M1_Thermal_Local_Tau300": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 480,
        "pointwise_far": 0.9897,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 5,
        "episodes_per_8h": 0.99
      },
      "M1_Thermal_Local_Tau400": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 480,
        "pointwise_far": 0.9897,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 5,
        "episodes_per_8h": 0.99
      },
      "M2_Control_Local_Tau300": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 244,
        "pointwise_far": 0.5031,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 12,
        "episodes_per_8h": 2.38
      },
      "M2_Control_Local_Tau400": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 220,
        "pointwise_far": 0.4536,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 9,
        "episodes_per_8h": 1.78
      },
      "M2_Control_Local_Tau300_DomainGuard": {
        "normal_points_raw": 485,
        "normal_points_eligible": 0,
        "coverage_pct": 0.0,
        "false_alarm_points": 0,
        "pointwise_far": null,
        "pointwise_far_status": "NOT_EVALUABLE_ZERO_COVERAGE",
        "false_alarm_episodes": null,
        "episodes_per_8h": null
      },
      "M2_Control_ZeroShot_Tau300_NOT_COMPARABLE": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 223,
        "pointwise_far": 0.4598,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 12,
        "episodes_per_8h": 2.38
      },
      "M2_Control_ZeroShot_Tau400_NOT_COMPARABLE": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 0,
        "pointwise_far": 0.0,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 0,
        "episodes_per_8h": 0.0
      },
      "M3_LinearFusion_Local_Tau300": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 480,
        "pointwise_far": 0.9897,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 5,
        "episodes_per_8h": 0.99
      },
      "M3_LinearFusion_Local_Tau400": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 480,
        "pointwise_far": 0.9897,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 5,
        "episodes_per_8h": 0.99
      },
      "M6_Direct_Damper_Tau300": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 0,
        "pointwise_far": 0.0,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 0,
        "episodes_per_8h": 0.0
      }
    },
    "spring_baseline_only": {
      "M1_Thermal_Local_Tau300": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 79,
        "pointwise_far": 0.1629,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 2,
        "episodes_per_8h": 0.4
      },
      "M1_Thermal_Local_Tau400": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 75,
        "pointwise_far": 0.1546,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 2,
        "episodes_per_8h": 0.4
      },
      "M2_Control_Local_Tau300": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 79,
        "pointwise_far": 0.1629,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 4,
        "episodes_per_8h": 0.79
      },
      "M2_Control_Local_Tau400": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 75,
        "pointwise_far": 0.1546,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 3,
        "episodes_per_8h": 0.59
      },
      "M2_Control_Local_Tau300_DomainGuard": {
        "normal_points_raw": 485,
        "normal_points_eligible": 435,
        "coverage_pct": 89.7,
        "false_alarm_points": 30,
        "pointwise_far": 0.069,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 3,
        "episodes_per_8h": 0.66
      },
      "M2_Control_ZeroShot_Tau300_NOT_COMPARABLE": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 11,
        "pointwise_far": 0.0227,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 2,
        "episodes_per_8h": 0.4
      },
      "M2_Control_ZeroShot_Tau400_NOT_COMPARABLE": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 10,
        "pointwise_far": 0.0206,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 1,
        "episodes_per_8h": 0.2
      },
      "M3_LinearFusion_Local_Tau300": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 79,
        "pointwise_far": 0.1629,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 3,
        "episodes_per_8h": 0.59
      },
      "M3_LinearFusion_Local_Tau400": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 75,
        "pointwise_far": 0.1546,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 3,
        "episodes_per_8h": 0.59
      },
      "M6_Direct_Damper_Tau300": {
        "normal_points_raw": 485,
        "normal_points_eligible": 485,
        "coverage_pct": 100.0,
        "false_alarm_points": 0,
        "pointwise_far": 0.0,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 0,
        "episodes_per_8h": 0.0
      }
    },
    "experiment_days_nominal_sections": {
      "M1_Thermal_Local_Tau300": {
        "normal_points_raw": 406,
        "normal_points_eligible": 406,
        "coverage_pct": 100.0,
        "false_alarm_points": 259,
        "pointwise_far": 0.6379,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 13,
        "episodes_per_8h": 3.07
      },
      "M1_Thermal_Local_Tau400": {
        "normal_points_raw": 406,
        "normal_points_eligible": 406,
        "coverage_pct": 100.0,
        "false_alarm_points": 252,
        "pointwise_far": 0.6207,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 9,
        "episodes_per_8h": 2.13
      },
      "M2_Control_Local_Tau300": {
        "normal_points_raw": 406,
        "normal_points_eligible": 406,
        "coverage_pct": 100.0,
        "false_alarm_points": 279,
        "pointwise_far": 0.6872,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 13,
        "episodes_per_8h": 3.07
      },
      "M2_Control_Local_Tau400": {
        "normal_points_raw": 406,
        "normal_points_eligible": 406,
        "coverage_pct": 100.0,
        "false_alarm_points": 274,
        "pointwise_far": 0.6749,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 13,
        "episodes_per_8h": 3.07
      },
      "M2_Control_Local_Tau300_DomainGuard": {
        "normal_points_raw": 406,
        "normal_points_eligible": 299,
        "coverage_pct": 73.6,
        "false_alarm_points": 185,
        "pointwise_far": 0.6187,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 10,
        "episodes_per_8h": 3.21
      },
      "M2_Control_ZeroShot_Tau300_NOT_COMPARABLE": {
        "normal_points_raw": 406,
        "normal_points_eligible": 406,
        "coverage_pct": 100.0,
        "false_alarm_points": 41,
        "pointwise_far": 0.101,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 21,
        "episodes_per_8h": 4.97
      },
      "M2_Control_ZeroShot_Tau400_NOT_COMPARABLE": {
        "normal_points_raw": 406,
        "normal_points_eligible": 406,
        "coverage_pct": 100.0,
        "false_alarm_points": 7,
        "pointwise_far": 0.0172,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 4,
        "episodes_per_8h": 0.95
      },
      "M3_LinearFusion_Local_Tau300": {
        "normal_points_raw": 406,
        "normal_points_eligible": 406,
        "coverage_pct": 100.0,
        "false_alarm_points": 276,
        "pointwise_far": 0.6798,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 14,
        "episodes_per_8h": 3.31
      },
      "M3_LinearFusion_Local_Tau400": {
        "normal_points_raw": 406,
        "normal_points_eligible": 406,
        "coverage_pct": 100.0,
        "false_alarm_points": 259,
        "pointwise_far": 0.6379,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 11,
        "episodes_per_8h": 2.6
      },
      "M6_Direct_Damper_Tau300": {
        "normal_points_raw": 406,
        "normal_points_eligible": 406,
        "coverage_pct": 100.0,
        "false_alarm_points": 0,
        "pointwise_far": 0.0,
        "pointwise_far_status": "EVALUATED",
        "false_alarm_episodes": 0,
        "episodes_per_8h": 0.0
      }
    },
    "pre_fault_embargo_sensitivity": {
      "M1_Thermal_Local_Tau300": {
        "standard_eval_points": 1861,
        "standard_fa_points": 979,
        "standard_far": 0.5261,
        "embargo_30m_eval_points": 1789,
        "embargo_30m_fa_points": 959,
        "embargo_30m_far": 0.5361,
        "excluded_pre_fault_points": 72
      },
      "M1_Thermal_Local_Tau400": {
        "standard_eval_points": 1861,
        "standard_fa_points": 915,
        "standard_far": 0.4917,
        "embargo_30m_eval_points": 1789,
        "embargo_30m_fa_points": 899,
        "embargo_30m_far": 0.5025,
        "excluded_pre_fault_points": 72
      },
      "M2_Control_Local_Tau300": {
        "standard_eval_points": 1861,
        "standard_fa_points": 826,
        "standard_far": 0.4438,
        "embargo_30m_eval_points": 1789,
        "embargo_30m_fa_points": 805,
        "embargo_30m_far": 0.45,
        "excluded_pre_fault_points": 72
      },
      "M2_Control_Local_Tau400": {
        "standard_eval_points": 1861,
        "standard_fa_points": 750,
        "standard_far": 0.403,
        "embargo_30m_eval_points": 1789,
        "embargo_30m_fa_points": 729,
        "embargo_30m_far": 0.4075,
        "excluded_pre_fault_points": 72
      },
      "M2_Control_Local_Tau300_DomainGuard": {
        "standard_eval_points": 984,
        "standard_fa_points": 302,
        "standard_far": 0.3069,
        "embargo_30m_eval_points": 936,
        "embargo_30m_fa_points": 295,
        "embargo_30m_far": 0.3152,
        "excluded_pre_fault_points": 48
      },
      "M2_Control_ZeroShot_Tau300_NOT_COMPARABLE": {
        "standard_eval_points": 1861,
        "standard_fa_points": 289,
        "standard_far": 0.1553,
        "embargo_30m_eval_points": 1789,
        "embargo_30m_fa_points": 277,
        "embargo_30m_far": 0.1548,
        "excluded_pre_fault_points": 72
      },
      "M2_Control_ZeroShot_Tau400_NOT_COMPARABLE": {
        "standard_eval_points": 1861,
        "standard_fa_points": 17,
        "standard_far": 0.0091,
        "embargo_30m_eval_points": 1789,
        "embargo_30m_fa_points": 13,
        "embargo_30m_far": 0.0073,
        "excluded_pre_fault_points": 72
      },
      "M3_LinearFusion_Local_Tau300": {
        "standard_eval_points": 1861,
        "standard_fa_points": 1044,
        "standard_far": 0.561,
        "embargo_30m_eval_points": 1789,
        "embargo_30m_fa_points": 1024,
        "embargo_30m_far": 0.5724,
        "excluded_pre_fault_points": 72
      },
      "M3_LinearFusion_Local_Tau400": {
        "standard_eval_points": 1861,
        "standard_fa_points": 907,
        "standard_far": 0.4874,
        "embargo_30m_eval_points": 1789,
        "embargo_30m_fa_points": 889,
        "embargo_30m_far": 0.4969,
        "excluded_pre_fault_points": 72
      },
      "M6_Direct_Damper_Tau300": {
        "standard_eval_points": 1861,
        "standard_fa_points": 0,
        "standard_far": 0.0,
        "embargo_30m_eval_points": 1789,
        "embargo_30m_fa_points": 0,
        "embargo_30m_far": 0.0,
        "excluded_pre_fault_points": 72
      }
    }
  }
}